{
  "Version": {
    "version": {
      "version_identifier": "24.2"
    }
  },
  "Building": {
    "building": {
      "north_axis": 0,
      "terrain": "Suburbs",
      "solar_distribution": "FullExterior",
      "loads_convergence_tolerance_value": 0.04,
      "temperature_convergence_tolerance_value": 0.4,
      "maximum_number_of_warmup_days": 50
    }
  },
  "SimulationControl": {
    "control": {
      "do_zone_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Timestep": {
    "timestep": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "GlobalGeometryRules": {
    "geometry": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise",
      "coordinate_system": "World"
    }
  },
  "HeatBalanceAlgorithm": {
    "heat_balance": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "Site:Location": {
    "site": {
      "latitude": 57.7089,
      "longitude": 11.9746,
      "time_zone": 1.0,
      "elevation": 3.0
    }
  },
  "RunPeriod": {
    "annual": {
      "begin_month": 1,
      "begin_day_of_month": 1,
      "end_month": 12,
      "end_day_of_month": 31,
      "begin_year": 2017,
      "end_year": 2017,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No"
    }
  },
  "Output:SQLite": {
    "sql": {
      "option_type": "SimpleAndTabular"
    }
  },
  "OutputControl:Files": {
    "files": {
      "output_eso": "No",
      "output_mtr": "No",
      "output_sqlite": "Yes",
      "output_tabular": "No",
      "output_csv": "No"
    }
  },
  "Output:Table:SummaryReports": {
    "summaries": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "dictionary": {
      "key_field": "IDF"
    }
  },
  "Output:Variable": {
    "hourly_0": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_1": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_2": {
      "key_value": "*",
      "variable_name": "Water Use Equipment Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_3": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_4": {
      "key_value": "*",
      "variable_name": "Zone Air Humidity Ratio",
      "reporting_frequency": "Hourly"
    },
    "hourly_5": {
      "key_value": "*",
      "variable_name": "Zone Infiltration Sensible Heat Loss Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_6": {
      "key_value": "*",
      "variable_name": "Zone Infiltration Sensible Heat Gain Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_9": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Outdoor Air Sensible Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_10": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Heat Recovery Sensible Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_11": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Heat Recovery Latent Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_12": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Outdoor Air Mass Flow Rate",
      "reporting_frequency": "Hourly"
    },
    "hourly_13": {
      "key_value": "*",
      "variable_name": "Surface Inside Face Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_14": {
      "key_value": "*",
      "variable_name": "Surface Outside Face Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_15": {
      "key_value": "*",
      "variable_name": "Surface Inside Face Conduction Heat Transfer Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_16": {
      "key_value": "*",
      "variable_name": "Enclosure Windows Total Transmitted Solar Radiation Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_17": {
      "key_value": "*",
      "variable_name": "Zone People Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_18": {
      "key_value": "*",
      "variable_name": "Zone Electric Equipment Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_19": {
      "key_value": "*",
      "variable_name": "Zone Lights Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "annual_0": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy",
      "reporting_frequency": "RunPeriod"
    },
    "annual_1": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy",
      "reporting_frequency": "RunPeriod"
    },
    "annual_2": {
      "key_value": "*",
      "variable_name": "Water Use Equipment Heating Energy",
      "reporting_frequency": "RunPeriod"
    }
  },
  "Schedule:Constant": {
    "on": {
      "hourly_value": 1,
      "schedule_type_limits_name": "any_number"
    },
    "off": {
      "hourly_value": 0,
      "schedule_type_limits_name": "any_number"
    },
    "thermostat_control": {
      "hourly_value": 4,
      "schedule_type_limits_name": "any_number"
    },
    "activity": {
      "hourly_value": 120.0,
      "schedule_type_limits_name": "any_number"
    },
    "water_hot": {
      "hourly_value": 55,
      "schedule_type_limits_name": "any_number"
    },
    "water_cold": {
      "hourly_value": 10,
      "schedule_type_limits_name": "any_number"
    }
  },
  "ScheduleTypeLimits": {
    "any_number": {
      "numeric_type": "Continuous"
    }
  },
  "Schedule:Compact": {
    "heating_setpoint": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.0
        }
      ]
    },
    "cooling_setpoint": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        }
      ]
    },
    "occupancy_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5833333333333334
        }
      ]
    },
    "equipment_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    },
    "lighting_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    },
    "dhw_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    }
  },
  "Material": {
    "wall_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.08,
      "conductivity": 2.9406488412478744,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.0877002843667694,
      "conductivity": 0.05350212241544572,
      "density": 30.0,
      "specific_heat": 840.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_2": {
      "roughness": "MediumRough",
      "thickness": 0.15,
      "conductivity": 2.9406488412478744,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_3": {
      "roughness": "Smooth",
      "thickness": 0.013,
      "conductivity": 0.20372069751578836,
      "density": 800.0023344,
      "specific_heat": 1090.0261589958159,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.5
    },
    "top_layer_0": {
      "roughness": "Rough",
      "thickness": 0.006,
      "conductivity": 0.20131605585417242,
      "density": 1120.002560867648,
      "specific_heat": 1459.0586153813556,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "top_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.19981484817806994,
      "conductivity": 0.05288082901554405,
      "density": 30.0,
      "specific_heat": 840.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "top_layer_2": {
      "roughness": "MediumRough",
      "thickness": 0.15,
      "conductivity": 2.90650055639463,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "ground_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.16,
      "conductivity": 2.919883818344094,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "ground_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.10294170181709872,
      "conductivity": 0.03791323643840089,
      "density": 43.000098319025845,
      "specific_heat": 1209.2198113776988,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.6,
      "visible_absorptance": 0.6
    },
    "ground_layer_2": {
      "roughness": "Rough",
      "thickness": 0.05,
      "conductivity": 0.4173246890711829,
      "density": 1555.0,
      "specific_heat": 800.0,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65
    },
    "ground_layer_3": {
      "roughness": "MediumRough",
      "thickness": 0.05,
      "conductivity": 2.919883818344094,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "internal_slab_face_a_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.1,
      "conductivity": 2.3089016425031033,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "internal_slab_face_b_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.1,
      "conductivity": 2.3089016425031033,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    }
  },
  "Construction": {
    "wall": {
      "outside_layer": "wall_layer_0",
      "layer_2": "wall_layer_1",
      "layer_3": "wall_layer_2",
      "layer_4": "wall_layer_3"
    },
    "top": {
      "outside_layer": "top_layer_0",
      "layer_2": "top_layer_1",
      "layer_3": "top_layer_2"
    },
    "ground": {
      "outside_layer": "ground_layer_0",
      "layer_2": "ground_layer_1",
      "layer_3": "ground_layer_2",
      "layer_4": "ground_layer_3"
    },
    "internal_slab_face_a": {
      "outside_layer": "internal_slab_face_a_layer_0"
    },
    "internal_slab_face_b": {
      "outside_layer": "internal_slab_face_b_layer_0"
    },
    "window": {
      "outside_layer": "glazing"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "glazing": {
      "u_factor": 2.22,
      "solar_heat_gain_coefficient": 0.3,
      "visible_transmittance": 0.65
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "ground_temperature": {
      "january_ground_temperature": 18.0,
      "february_ground_temperature": 18.0,
      "march_ground_temperature": 18.0,
      "april_ground_temperature": 18.0,
      "may_ground_temperature": 18.0,
      "june_ground_temperature": 18.0,
      "july_ground_temperature": 18.0,
      "august_ground_temperature": 18.0,
      "september_ground_temperature": 18.0,
      "october_ground_temperature": 18.0,
      "november_ground_temperature": 18.0,
      "december_ground_temperature": 18.0
    }
  },
  "Zone": {
    "volume_0": {
      "ceiling_height": 5.6,
      "floor_area": 357.46693700040066,
      "volume": 1000.9074236011218,
      "part_of_total_floor_area": "Yes"
    }
  },
  "Space": {
    "volume_0_space": {
      "zone_name": "volume_0",
      "ceiling_height": 5.6,
      "floor_area": 357.46693700040066,
      "volume": 1000.9074236011218
    }
  },
  "People": {
    "volume_0_people": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "number_of_people_schedule_name": "occupancy_fraction",
      "number_of_people_calculation_method": "People",
      "number_of_people": 7.4750000000000005,
      "fraction_radiant": 0.3,
      "activity_level_schedule_name": "activity"
    }
  },
  "ElectricEquipment": {
    "volume_0_equipment": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "equipment_fraction",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 0.7167808219178083,
      "fraction_radiant": 0.3
    }
  },
  "Lights": {
    "volume_0_lighting": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "lighting_fraction",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 0.0,
      "fraction_radiant": 0.3
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "volume_0_envelope_leakage": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "on",
      "design_flow_rate_calculation_method": "AirChanges/Hour",
      "air_changes_per_hour": 0.1,
      "constant_term_coefficient": 1,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "volume_0_setpoints": {
      "heating_setpoint_temperature_schedule_name": "heating_setpoint",
      "cooling_setpoint_temperature_schedule_name": "cooling_setpoint"
    }
  },
  "ZoneControl:Thermostat": {
    "volume_0_thermostat": {
      "zone_or_zonelist_name": "volume_0",
      "control_type_schedule_name": "thermostat_control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "volume_0_setpoints"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "volume_0_connections": {
      "zone_name": "volume_0",
      "zone_conditioning_equipment_list_name": "volume_0_equipment_list",
      "zone_air_inlet_node_or_nodelist_name": "volume_0_supply",
      "zone_air_node_name": "volume_0_air",
      "zone_return_air_node_or_nodelist_name": "volume_0_return"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "volume_0_equipment_list": {
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "volume_0_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    }
  },
  "DesignSpecification:OutdoorAir": {
    "volume_0_outdoor_air": {
      "outdoor_air_method": "Flow/Zone",
      "outdoor_air_flow_per_zone": 0.10464999999999999,
      "outdoor_air_schedule_name": "on"
    }
  },
  "ZoneHVAC:IdealLoadsAirSystem": {
    "volume_0_ideal": {
      "availability_schedule_name": "on",
      "zone_supply_air_node_name": "volume_0_supply",
      "heating_availability_schedule_name": "on",
      "cooling_availability_schedule_name": "off",
      "maximum_heating_supply_air_temperature": 50.0,
      "minimum_cooling_supply_air_temperature": 13.0,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "design_specification_outdoor_air_object_name": "volume_0_outdoor_air",
      "outdoor_air_inlet_node_name": "volume_0_outdoor_node",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None",
      "sensible_heat_recovery_effectiveness": 0.0,
      "latent_heat_recovery_effectiveness": 0.0
    }
  },
  "OutdoorAir:Node": {
    "volume_0_outdoor_node": {
      "height_above_ground": 0
    }
  },
  "WaterUse:Equipment": {
    "volume_0_dhw": {
      "peak_flow_rate": 4.544653008499323e-06,
      "flow_rate_fraction_schedule_name": "dhw_fraction",
      "target_temperature_schedule_name": "water_hot",
      "hot_water_supply_temperature_schedule_name": "water_hot",
      "cold_water_supply_temperature_schedule_name": "water_cold"
    }
  },
  "InternalMass": {
    "main_slab_0_a": {
      "construction_name": "internal_slab_face_a",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 178.73346850020033
    },
    "main_slab_0_b": {
      "construction_name": "internal_slab_face_b",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 178.73346850020033
    }
  },
  "BuildingSurface:Detailed": {
    "main_main_0_floor_0": {
      "surface_type": "Floor",
      "construction_name": "ground",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "main_main_0_main.r0.e0_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 6.673000000009679,
          "vertex_y_coordinate": 1.092459456231154e-13,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 6.673000000009679,
          "vertex_y_coordinate": 1.092459456231154e-13,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e1_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e2_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e3_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 1.1928236176572682e-11,
          "vertex_y_coordinate": 7.3320000004131884,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 1.1928236176572682e-11,
          "vertex_y_coordinate": 7.3320000004131884,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_1_ceiling_0": {
      "surface_type": "Roof",
      "construction_name": "top",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e0_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 6.673000000009679,
          "vertex_y_coordinate": 1.092459456231154e-13,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 6.673000000009679,
          "vertex_y_coordinate": 1.092459456231154e-13,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.332000000402331,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e1_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 6.673000000009779,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e2_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 20.005999999993946,
          "vertex_y_coordinate": 12.13300000037998,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e3_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 1.1928236176572682e-11,
          "vertex_y_coordinate": 7.3320000004131884,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 1.1928236176572682e-11,
          "vertex_y_coordinate": 7.3320000004131884,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 13.331999999994878,
          "vertex_y_coordinate": 19.4660000000149,
          "vertex_z_coordinate": 5.6
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "main_main_0_main.r0.e0_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e0_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 1.8443718386170658,
      "vertex_1_y_coordinate": 5.305485041394006,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 4.828628161392613,
      "vertex_2_y_coordinate": 2.026514959008435,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 4.828628161392613,
      "vertex_3_y_coordinate": 2.026514959008435,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 1.8443718386170658,
      "vertex_4_y_coordinate": 5.305485041394006,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e1_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e1_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 10.358150565604934,
      "vertex_1_y_coordinate": 3.353478723004529,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 16.32084943439879,
      "vertex_2_y_coordinate": 8.779521277375451,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 16.32084943439879,
      "vertex_3_y_coordinate": 8.779521277375451,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 10.358150565604934,
      "vertex_4_y_coordinate": 3.353478723004529,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e2_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e2_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 18.161351768177564,
      "vertex_1_y_coordinate": 14.159791352378479,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 15.17664823181126,
      "vertex_2_y_coordinate": 17.439208648016404,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 15.17664823181126,
      "vertex_3_y_coordinate": 17.439208648016404,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 18.161351768177564,
      "vertex_4_y_coordinate": 14.159791352378479,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e3_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e3_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 9.64712582760231,
      "vertex_1_y_coordinate": 16.11224488402323,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 3.684874172404496,
      "vertex_2_y_coordinate": 10.68575511640486,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 3.684874172404496,
      "vertex_3_y_coordinate": 10.68575511640486,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 9.64712582760231,
      "vertex_4_y_coordinate": 16.11224488402323,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_1_main.r0.e0_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e0_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 1.8443718386170658,
      "vertex_1_y_coordinate": 5.305485041394006,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 4.828628161392613,
      "vertex_2_y_coordinate": 2.026514959008435,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 4.828628161392613,
      "vertex_3_y_coordinate": 2.026514959008435,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 1.8443718386170658,
      "vertex_4_y_coordinate": 5.305485041394006,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e1_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e1_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 10.358150565604934,
      "vertex_1_y_coordinate": 3.353478723004529,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 16.32084943439879,
      "vertex_2_y_coordinate": 8.779521277375451,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 16.32084943439879,
      "vertex_3_y_coordinate": 8.779521277375451,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 10.358150565604934,
      "vertex_4_y_coordinate": 3.353478723004529,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e2_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e2_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 18.161351768177564,
      "vertex_1_y_coordinate": 14.159791352378479,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 15.17664823181126,
      "vertex_2_y_coordinate": 17.439208648016404,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 15.17664823181126,
      "vertex_3_y_coordinate": 17.439208648016404,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 18.161351768177564,
      "vertex_4_y_coordinate": 14.159791352378479,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e3_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e3_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 9.64712582760231,
      "vertex_1_y_coordinate": 16.11224488402323,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 3.684874172404496,
      "vertex_2_y_coordinate": 10.68575511640486,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 3.684874172404496,
      "vertex_3_y_coordinate": 10.68575511640486,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 9.64712582760231,
      "vertex_4_y_coordinate": 16.11224488402323,
      "vertex_4_z_coordinate": 4.826099033699941
    }
  },
  "SurfaceProperty:IncidentSolarMultiplier": {
    "main_main_0_main.r0.e0_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e0_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e1_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e1_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e2_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e2_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e3_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e3_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e0_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e0_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e1_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e1_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e2_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e2_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e3_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e3_s0_z0_window",
      "incident_solar_multiplier": 1.0
    }
  }
}