{
  "Version": {
    "version": {
      "version_identifier": "24.2"
    }
  },
  "Building": {
    "building": {
      "north_axis": 0,
      "terrain": "Suburbs",
      "solar_distribution": "FullExterior",
      "loads_convergence_tolerance_value": 0.04,
      "temperature_convergence_tolerance_value": 0.4,
      "maximum_number_of_warmup_days": 50
    }
  },
  "SimulationControl": {
    "control": {
      "do_zone_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Timestep": {
    "timestep": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "GlobalGeometryRules": {
    "geometry": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise",
      "coordinate_system": "World"
    }
  },
  "HeatBalanceAlgorithm": {
    "heat_balance": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "Site:Location": {
    "site": {
      "latitude": 57.7089,
      "longitude": 11.9746,
      "time_zone": 1.0,
      "elevation": 3.0
    }
  },
  "RunPeriod": {
    "annual": {
      "begin_month": 1,
      "begin_day_of_month": 1,
      "end_month": 12,
      "end_day_of_month": 31,
      "begin_year": 2017,
      "end_year": 2017,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No"
    }
  },
  "Output:SQLite": {
    "sql": {
      "option_type": "SimpleAndTabular"
    }
  },
  "OutputControl:Files": {
    "files": {
      "output_eso": "No",
      "output_mtr": "No",
      "output_sqlite": "Yes",
      "output_tabular": "No",
      "output_csv": "No"
    }
  },
  "Output:Table:SummaryReports": {
    "summaries": {
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "dictionary": {
      "key_field": "IDF"
    }
  },
  "Output:Variable": {
    "hourly_0": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_1": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_2": {
      "key_value": "*",
      "variable_name": "Water Use Equipment Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_3": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_4": {
      "key_value": "*",
      "variable_name": "Zone Air Humidity Ratio",
      "reporting_frequency": "Hourly"
    },
    "hourly_5": {
      "key_value": "*",
      "variable_name": "Zone Infiltration Sensible Heat Loss Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_6": {
      "key_value": "*",
      "variable_name": "Zone Infiltration Sensible Heat Gain Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_9": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Outdoor Air Sensible Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_10": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Heat Recovery Sensible Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_11": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Heat Recovery Latent Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_12": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Outdoor Air Mass Flow Rate",
      "reporting_frequency": "Hourly"
    },
    "hourly_13": {
      "key_value": "*",
      "variable_name": "Surface Inside Face Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_14": {
      "key_value": "*",
      "variable_name": "Surface Outside Face Temperature",
      "reporting_frequency": "Hourly"
    },
    "hourly_15": {
      "key_value": "*",
      "variable_name": "Surface Inside Face Conduction Heat Transfer Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_16": {
      "key_value": "*",
      "variable_name": "Enclosure Windows Total Transmitted Solar Radiation Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_17": {
      "key_value": "*",
      "variable_name": "Zone People Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_18": {
      "key_value": "*",
      "variable_name": "Zone Electric Equipment Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "hourly_19": {
      "key_value": "*",
      "variable_name": "Zone Lights Total Heating Energy",
      "reporting_frequency": "Hourly"
    },
    "annual_0": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy",
      "reporting_frequency": "RunPeriod"
    },
    "annual_1": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy",
      "reporting_frequency": "RunPeriod"
    },
    "annual_2": {
      "key_value": "*",
      "variable_name": "Water Use Equipment Heating Energy",
      "reporting_frequency": "RunPeriod"
    }
  },
  "Schedule:Constant": {
    "on": {
      "hourly_value": 1,
      "schedule_type_limits_name": "any_number"
    },
    "off": {
      "hourly_value": 0,
      "schedule_type_limits_name": "any_number"
    },
    "thermostat_control": {
      "hourly_value": 4,
      "schedule_type_limits_name": "any_number"
    },
    "activity": {
      "hourly_value": 120.0,
      "schedule_type_limits_name": "any_number"
    },
    "water_hot": {
      "hourly_value": 55,
      "schedule_type_limits_name": "any_number"
    },
    "water_cold": {
      "hourly_value": 10,
      "schedule_type_limits_name": "any_number"
    }
  },
  "ScheduleTypeLimits": {
    "any_number": {
      "numeric_type": "Continuous"
    }
  },
  "Schedule:Compact": {
    "heating_setpoint": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.0
        }
      ]
    },
    "cooling_setpoint": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 30.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 30.0
        }
      ]
    },
    "occupancy_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.5833333333333334
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5833333333333334
        }
      ]
    },
    "equipment_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    },
    "lighting_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    },
    "dhw_fraction": {
      "schedule_type_limits_name": "any_number",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ]
    }
  },
  "Material": {
    "wall_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.08,
      "conductivity": 2.9406488412478744,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.0877002843667694,
      "conductivity": 0.05350212241544572,
      "density": 30.0,
      "specific_heat": 840.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_2": {
      "roughness": "MediumRough",
      "thickness": 0.15,
      "conductivity": 2.9406488412478744,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "wall_layer_3": {
      "roughness": "Smooth",
      "thickness": 0.013,
      "conductivity": 0.20372069751578836,
      "density": 800.0023344,
      "specific_heat": 1090.0261589958159,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.5
    },
    "top_layer_0": {
      "roughness": "Rough",
      "thickness": 0.006,
      "conductivity": 0.20131605585417242,
      "density": 1120.002560867648,
      "specific_heat": 1459.0586153813556,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "top_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.19981484817806994,
      "conductivity": 0.05288082901554405,
      "density": 30.0,
      "specific_heat": 840.0,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "top_layer_2": {
      "roughness": "MediumRough",
      "thickness": 0.15,
      "conductivity": 2.90650055639463,
      "density": 2322.005309227381,
      "specific_heat": 831.4635397241673,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "ground_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.16,
      "conductivity": 2.919883818344094,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "ground_layer_1": {
      "roughness": "MediumRough",
      "thickness": 0.10294170181709872,
      "conductivity": 0.03791323643840089,
      "density": 43.000098319025845,
      "specific_heat": 1209.2198113776988,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.6,
      "visible_absorptance": 0.6
    },
    "ground_layer_2": {
      "roughness": "Rough",
      "thickness": 0.05,
      "conductivity": 0.4173246890711829,
      "density": 1555.0,
      "specific_heat": 800.0,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.65,
      "visible_absorptance": 0.65
    },
    "ground_layer_3": {
      "roughness": "MediumRough",
      "thickness": 0.05,
      "conductivity": 2.919883818344094,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "internal_slab_face_a_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.1,
      "conductivity": 2.3089016425031033,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "internal_slab_face_b_layer_0": {
      "roughness": "MediumRough",
      "thickness": 0.1,
      "conductivity": 2.3089016425031033,
      "density": 2322.006775596,
      "specific_heat": 832.0199665271966,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    }
  },
  "Construction": {
    "wall": {
      "outside_layer": "wall_layer_0",
      "layer_2": "wall_layer_1",
      "layer_3": "wall_layer_2",
      "layer_4": "wall_layer_3"
    },
    "top": {
      "outside_layer": "top_layer_0",
      "layer_2": "top_layer_1",
      "layer_3": "top_layer_2"
    },
    "ground": {
      "outside_layer": "ground_layer_0",
      "layer_2": "ground_layer_1",
      "layer_3": "ground_layer_2",
      "layer_4": "ground_layer_3"
    },
    "internal_slab_face_a": {
      "outside_layer": "internal_slab_face_a_layer_0"
    },
    "internal_slab_face_b": {
      "outside_layer": "internal_slab_face_b_layer_0"
    },
    "window": {
      "outside_layer": "glazing"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "glazing": {
      "u_factor": 2.22,
      "solar_heat_gain_coefficient": 0.3,
      "visible_transmittance": 0.65
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "ground_temperature": {
      "january_ground_temperature": 18.0,
      "february_ground_temperature": 18.0,
      "march_ground_temperature": 18.0,
      "april_ground_temperature": 18.0,
      "may_ground_temperature": 18.0,
      "june_ground_temperature": 18.0,
      "july_ground_temperature": 18.0,
      "august_ground_temperature": 18.0,
      "september_ground_temperature": 18.0,
      "october_ground_temperature": 18.0,
      "november_ground_temperature": 18.0,
      "december_ground_temperature": 18.0
    }
  },
  "Zone": {
    "volume_0": {
      "ceiling_height": 8.399999999999999,
      "floor_area": 3766.4148300314773,
      "volume": 10545.961524088136,
      "part_of_total_floor_area": "Yes"
    }
  },
  "Space": {
    "volume_0_space": {
      "zone_name": "volume_0",
      "ceiling_height": 8.399999999999999,
      "floor_area": 3766.4148300314773,
      "volume": 10545.961524088136
    }
  },
  "People": {
    "volume_0_people": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "number_of_people_schedule_name": "occupancy_fraction",
      "number_of_people_calculation_method": "People",
      "number_of_people": 80.10000000000001,
      "fraction_radiant": 0.3,
      "activity_level_schedule_name": "activity"
    }
  },
  "ElectricEquipment": {
    "volume_0_equipment": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "equipment_fraction",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 7.680821917808219,
      "fraction_radiant": 0.3
    }
  },
  "Lights": {
    "volume_0_lighting": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "lighting_fraction",
      "design_level_calculation_method": "LightingLevel",
      "lighting_level": 0.0,
      "fraction_radiant": 0.3
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "volume_0_envelope_leakage": {
      "zone_or_zonelist_or_space_or_spacelist_name": "volume_0",
      "schedule_name": "on",
      "design_flow_rate_calculation_method": "AirChanges/Hour",
      "air_changes_per_hour": 0.1,
      "constant_term_coefficient": 1,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "volume_0_setpoints": {
      "heating_setpoint_temperature_schedule_name": "heating_setpoint",
      "cooling_setpoint_temperature_schedule_name": "cooling_setpoint"
    }
  },
  "ZoneControl:Thermostat": {
    "volume_0_thermostat": {
      "zone_or_zonelist_name": "volume_0",
      "control_type_schedule_name": "thermostat_control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "volume_0_setpoints"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "volume_0_connections": {
      "zone_name": "volume_0",
      "zone_conditioning_equipment_list_name": "volume_0_equipment_list",
      "zone_air_inlet_node_or_nodelist_name": "volume_0_supply",
      "zone_air_node_name": "volume_0_air",
      "zone_return_air_node_or_nodelist_name": "volume_0_return"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "volume_0_equipment_list": {
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "volume_0_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    }
  },
  "DesignSpecification:OutdoorAir": {
    "volume_0_outdoor_air": {
      "outdoor_air_method": "Flow/Zone",
      "outdoor_air_flow_per_zone": 1.1214,
      "outdoor_air_schedule_name": "on"
    }
  },
  "ZoneHVAC:IdealLoadsAirSystem": {
    "volume_0_ideal": {
      "availability_schedule_name": "on",
      "zone_supply_air_node_name": "volume_0_supply",
      "heating_availability_schedule_name": "on",
      "cooling_availability_schedule_name": "off",
      "maximum_heating_supply_air_temperature": 50.0,
      "minimum_cooling_supply_air_temperature": 13.0,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "design_specification_outdoor_air_object_name": "volume_0_outdoor_air",
      "outdoor_air_inlet_node_name": "volume_0_outdoor_node",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None",
      "sensible_heat_recovery_effectiveness": 0.0,
      "latent_heat_recovery_effectiveness": 0.0
    }
  },
  "OutdoorAir:Node": {
    "volume_0_outdoor_node": {
      "height_above_ground": 0
    }
  },
  "WaterUse:Equipment": {
    "volume_0_dhw": {
      "peak_flow_rate": 4.869922488037402e-05,
      "flow_rate_fraction_schedule_name": "dhw_fraction",
      "target_temperature_schedule_name": "water_hot",
      "hot_water_supply_temperature_schedule_name": "water_hot",
      "cold_water_supply_temperature_schedule_name": "water_cold"
    }
  },
  "InternalMass": {
    "main_slab_0_a": {
      "construction_name": "internal_slab_face_a",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 1255.4716100104924
    },
    "main_slab_0_b": {
      "construction_name": "internal_slab_face_b",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 1255.4716100104924
    },
    "main_slab_1_a": {
      "construction_name": "internal_slab_face_a",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 1255.4716100104924
    },
    "main_slab_1_b": {
      "construction_name": "internal_slab_face_b",
      "zone_or_zonelist_name": "volume_0",
      "surface_area": 1255.4716100104924
    }
  },
  "BuildingSurface:Detailed": {
    "main_main_0_floor_0": {
      "surface_type": "Floor",
      "construction_name": "ground",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Ground",
      "outside_boundary_condition_object": "",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 10,
      "vertices": [
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 0.0
        }
      ]
    },
    "main_main_0_main.r0.e0_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e1_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e2_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e3_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e4_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e5_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e6_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e7_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e8_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_0_main.r0.e9_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 2.8
        }
      ]
    },
    "main_main_1_main.r0.e0_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e1_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e2_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e3_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e4_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e5_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e6_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e7_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e8_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_1_main.r0.e9_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 2.8
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 5.6
        }
      ]
    },
    "main_main_2_ceiling_0": {
      "surface_type": "Roof",
      "construction_name": "top",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 10,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e0_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e1_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 23.26799999998184,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e2_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 36.698999999964144,
          "vertex_y_coordinate": 5.168999999761581,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e3_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 90.40299999995784,
          "vertex_y_coordinate": 24.213999999674602,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 37.038999999989755,
          "vertex_y_coordinate": 4.224000000394881,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e4_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 86.20699999999718,
          "vertex_y_coordinate": 35.02900000009092,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 90.40299999999115,
          "vertex_y_coordinate": 24.213999999687076,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e5_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 86.20699999999488,
          "vertex_y_coordinate": 35.02900000009686,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e6_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 34.046999999976975,
          "vertex_y_coordinate": 16.459999999925447,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 34.4199999999837,
          "vertex_y_coordinate": 15.513000000268221,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e7_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 34.04699999996228,
          "vertex_y_coordinate": 16.459999999962747,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e8_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 28.522999999986496,
          "vertex_y_coordinate": 14.322999999858439,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    },
    "main_main_2_main.r0.e9_s0_z0": {
      "surface_type": "Wall",
      "construction_name": "wall",
      "zone_name": "volume_0",
      "space_name": "volume_0_space",
      "outside_boundary_condition": "Outdoors",
      "outside_boundary_condition_object": "",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 5.6
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 39.93599999975413,
          "vertex_z_coordinate": 8.399999999999999
        },
        {
          "vertex_x_coordinate": 10.201000000000931,
          "vertex_y_coordinate": 46.01800000015646,
          "vertex_z_coordinate": 8.399999999999999
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "main_main_0_main.r0.e0_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e0_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 6.43111702994847,
      "vertex_1_y_coordinate": 28.89796107476525,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 16.83688297003337,
      "vertex_2_y_coordinate": 11.038038924988884,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 16.83688297003337,
      "vertex_3_y_coordinate": 11.038038924988884,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 6.43111702994847,
      "vertex_4_y_coordinate": 28.89796107476525,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e1_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e1_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 26.98023709939698,
      "vertex_1_y_coordinate": 1.4286764623644614,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 32.986762900549,
      "vertex_2_y_coordinate": 3.7403235373971198,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 32.986762900549,
      "vertex_3_y_coordinate": 3.7403235373971198,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 26.98023709939698,
      "vertex_4_y_coordinate": 1.4286764623644614,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e2_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e2_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 36.79297368873623,
      "vertex_1_y_coordinate": 4.907808423810351,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 36.94502631121767,
      "vertex_2_y_coordinate": 4.485191576346111,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 36.94502631121767,
      "vertex_3_y_coordinate": 4.485191576346111,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 36.79297368873623,
      "vertex_4_y_coordinate": 4.907808423810351,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e3_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e3_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 51.78844684485106,
      "vertex_1_y_coordinate": 9.749100113173721,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 75.65355315509655,
      "vertex_2_y_coordinate": 18.68889988689576,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 75.65355315509655,
      "vertex_3_y_coordinate": 18.68889988689576,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 51.78844684485106,
      "vertex_4_y_coordinate": 9.749100113173721,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e4_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e4_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 89.24325412335173,
      "vertex_1_y_coordinate": 27.20319248213267,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 87.3667458766366,
      "vertex_2_y_coordinate": 32.03980751764532,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 87.3667458766366,
      "vertex_3_y_coordinate": 32.03980751764532,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 89.24325412335173,
      "vertex_4_y_coordinate": 27.20319248213267,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e5_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e5_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 71.89342523506996,
      "vertex_1_y_coordinate": 29.63491026503281,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 48.73357476490863,
      "vertex_2_y_coordinate": 20.907089735332267,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 48.73357476490863,
      "vertex_3_y_coordinate": 20.907089735332267,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 71.89342523506996,
      "vertex_4_y_coordinate": 29.63491026503281,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e6_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e6_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 34.316905335542586,
      "vertex_1_y_coordinate": 15.77474436270425,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 34.15009466441809,
      "vertex_2_y_coordinate": 16.198255637489417,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 34.15009466441809,
      "vertex_3_y_coordinate": 16.198255637489417,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 34.316905335542586,
      "vertex_4_y_coordinate": 15.77474436270425,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e7_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e7_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 32.520203950739855,
      "vertex_1_y_coordinate": 15.869347726725621,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 30.04979604920892,
      "vertex_2_y_coordinate": 14.913652273095565,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 30.04979604920892,
      "vertex_3_y_coordinate": 14.913652273095565,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 32.520203950739855,
      "vertex_4_y_coordinate": 15.869347726725621,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e8_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e8_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 23.4589237483656,
      "vertex_1_y_coordinate": 23.083282545255226,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 15.265076251621828,
      "vertex_2_y_coordinate": 37.25771745475967,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 15.265076251621828,
      "vertex_3_y_coordinate": 37.25771745475967,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 23.4589237483656,
      "vertex_4_y_coordinate": 23.083282545255226,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_0_main.r0.e9_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_0_main.r0.e9_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 7.381512943848209,
      "vertex_1_y_coordinate": 44.33697654396063,
      "vertex_1_z_coordinate": 0.7739009663000589,
      "vertex_2_x_coordinate": 2.819487056152722,
      "vertex_2_y_coordinate": 41.61702345594996,
      "vertex_2_z_coordinate": 0.7739009663000589,
      "vertex_3_x_coordinate": 2.819487056152722,
      "vertex_3_y_coordinate": 41.61702345594996,
      "vertex_3_z_coordinate": 2.026099033699941,
      "vertex_4_x_coordinate": 7.381512943848209,
      "vertex_4_y_coordinate": 44.33697654396063,
      "vertex_4_z_coordinate": 2.026099033699941
    },
    "main_main_1_main.r0.e0_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e0_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 6.43111702994847,
      "vertex_1_y_coordinate": 28.89796107476525,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 16.83688297003337,
      "vertex_2_y_coordinate": 11.038038924988884,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 16.83688297003337,
      "vertex_3_y_coordinate": 11.038038924988884,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 6.43111702994847,
      "vertex_4_y_coordinate": 28.89796107476525,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e1_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e1_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 26.98023709939698,
      "vertex_1_y_coordinate": 1.4286764623644614,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 32.986762900549,
      "vertex_2_y_coordinate": 3.7403235373971198,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 32.986762900549,
      "vertex_3_y_coordinate": 3.7403235373971198,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 26.98023709939698,
      "vertex_4_y_coordinate": 1.4286764623644614,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e2_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e2_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 36.79297368873623,
      "vertex_1_y_coordinate": 4.907808423810351,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 36.94502631121767,
      "vertex_2_y_coordinate": 4.485191576346111,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 36.94502631121767,
      "vertex_3_y_coordinate": 4.485191576346111,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 36.79297368873623,
      "vertex_4_y_coordinate": 4.907808423810351,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e3_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e3_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 51.78844684485106,
      "vertex_1_y_coordinate": 9.749100113173721,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 75.65355315509655,
      "vertex_2_y_coordinate": 18.68889988689576,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 75.65355315509655,
      "vertex_3_y_coordinate": 18.68889988689576,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 51.78844684485106,
      "vertex_4_y_coordinate": 9.749100113173721,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e4_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e4_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 89.24325412335173,
      "vertex_1_y_coordinate": 27.20319248213267,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 87.3667458766366,
      "vertex_2_y_coordinate": 32.03980751764532,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 87.3667458766366,
      "vertex_3_y_coordinate": 32.03980751764532,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 89.24325412335173,
      "vertex_4_y_coordinate": 27.20319248213267,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e5_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e5_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 71.89342523506996,
      "vertex_1_y_coordinate": 29.63491026503281,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 48.73357476490863,
      "vertex_2_y_coordinate": 20.907089735332267,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 48.73357476490863,
      "vertex_3_y_coordinate": 20.907089735332267,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 71.89342523506996,
      "vertex_4_y_coordinate": 29.63491026503281,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e6_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e6_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 34.316905335542586,
      "vertex_1_y_coordinate": 15.77474436270425,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 34.15009466441809,
      "vertex_2_y_coordinate": 16.198255637489417,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 34.15009466441809,
      "vertex_3_y_coordinate": 16.198255637489417,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 34.316905335542586,
      "vertex_4_y_coordinate": 15.77474436270425,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e7_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e7_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 32.520203950739855,
      "vertex_1_y_coordinate": 15.869347726725621,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 30.04979604920892,
      "vertex_2_y_coordinate": 14.913652273095565,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 30.04979604920892,
      "vertex_3_y_coordinate": 14.913652273095565,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 32.520203950739855,
      "vertex_4_y_coordinate": 15.869347726725621,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e8_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e8_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 23.4589237483656,
      "vertex_1_y_coordinate": 23.083282545255226,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 15.265076251621828,
      "vertex_2_y_coordinate": 37.25771745475967,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 15.265076251621828,
      "vertex_3_y_coordinate": 37.25771745475967,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 23.4589237483656,
      "vertex_4_y_coordinate": 23.083282545255226,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_1_main.r0.e9_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_1_main.r0.e9_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 7.381512943848209,
      "vertex_1_y_coordinate": 44.33697654396063,
      "vertex_1_z_coordinate": 3.5739009663000583,
      "vertex_2_x_coordinate": 2.819487056152722,
      "vertex_2_y_coordinate": 41.61702345594996,
      "vertex_2_z_coordinate": 3.5739009663000583,
      "vertex_3_x_coordinate": 2.819487056152722,
      "vertex_3_y_coordinate": 41.61702345594996,
      "vertex_3_z_coordinate": 4.826099033699941,
      "vertex_4_x_coordinate": 7.381512943848209,
      "vertex_4_y_coordinate": 44.33697654396063,
      "vertex_4_z_coordinate": 4.826099033699941
    },
    "main_main_2_main.r0.e0_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e0_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 6.43111702994847,
      "vertex_1_y_coordinate": 28.89796107476525,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 16.83688297003337,
      "vertex_2_y_coordinate": 11.038038924988884,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 16.83688297003337,
      "vertex_3_y_coordinate": 11.038038924988884,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 6.43111702994847,
      "vertex_4_y_coordinate": 28.89796107476525,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e1_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e1_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 26.98023709939698,
      "vertex_1_y_coordinate": 1.4286764623644614,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 32.986762900549,
      "vertex_2_y_coordinate": 3.7403235373971198,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 32.986762900549,
      "vertex_3_y_coordinate": 3.7403235373971198,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 26.98023709939698,
      "vertex_4_y_coordinate": 1.4286764623644614,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e2_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e2_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 36.79297368873623,
      "vertex_1_y_coordinate": 4.907808423810351,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 36.94502631121767,
      "vertex_2_y_coordinate": 4.485191576346111,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 36.94502631121767,
      "vertex_3_y_coordinate": 4.485191576346111,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 36.79297368873623,
      "vertex_4_y_coordinate": 4.907808423810351,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e3_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e3_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 51.78844684485106,
      "vertex_1_y_coordinate": 9.749100113173721,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 75.65355315509655,
      "vertex_2_y_coordinate": 18.68889988689576,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 75.65355315509655,
      "vertex_3_y_coordinate": 18.68889988689576,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 51.78844684485106,
      "vertex_4_y_coordinate": 9.749100113173721,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e4_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e4_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 89.24325412335173,
      "vertex_1_y_coordinate": 27.20319248213267,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 87.3667458766366,
      "vertex_2_y_coordinate": 32.03980751764532,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 87.3667458766366,
      "vertex_3_y_coordinate": 32.03980751764532,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 89.24325412335173,
      "vertex_4_y_coordinate": 27.20319248213267,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e5_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e5_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 71.89342523506996,
      "vertex_1_y_coordinate": 29.63491026503281,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 48.73357476490863,
      "vertex_2_y_coordinate": 20.907089735332267,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 48.73357476490863,
      "vertex_3_y_coordinate": 20.907089735332267,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 71.89342523506996,
      "vertex_4_y_coordinate": 29.63491026503281,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e6_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e6_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 34.316905335542586,
      "vertex_1_y_coordinate": 15.77474436270425,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 34.15009466441809,
      "vertex_2_y_coordinate": 16.198255637489417,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 34.15009466441809,
      "vertex_3_y_coordinate": 16.198255637489417,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 34.316905335542586,
      "vertex_4_y_coordinate": 15.77474436270425,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e7_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e7_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 32.520203950739855,
      "vertex_1_y_coordinate": 15.869347726725621,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 30.04979604920892,
      "vertex_2_y_coordinate": 14.913652273095565,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 30.04979604920892,
      "vertex_3_y_coordinate": 14.913652273095565,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 32.520203950739855,
      "vertex_4_y_coordinate": 15.869347726725621,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e8_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e8_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 23.4589237483656,
      "vertex_1_y_coordinate": 23.083282545255226,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 15.265076251621828,
      "vertex_2_y_coordinate": 37.25771745475967,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 15.265076251621828,
      "vertex_3_y_coordinate": 37.25771745475967,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 23.4589237483656,
      "vertex_4_y_coordinate": 23.083282545255226,
      "vertex_4_z_coordinate": 7.62609903369994
    },
    "main_main_2_main.r0.e9_s0_z0_window": {
      "surface_type": "Window",
      "construction_name": "window",
      "building_surface_name": "main_main_2_main.r0.e9_s0_z0",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 7.381512943848209,
      "vertex_1_y_coordinate": 44.33697654396063,
      "vertex_1_z_coordinate": 6.3739009663000585,
      "vertex_2_x_coordinate": 2.819487056152722,
      "vertex_2_y_coordinate": 41.61702345594996,
      "vertex_2_z_coordinate": 6.3739009663000585,
      "vertex_3_x_coordinate": 2.819487056152722,
      "vertex_3_y_coordinate": 41.61702345594996,
      "vertex_3_z_coordinate": 7.62609903369994,
      "vertex_4_x_coordinate": 7.381512943848209,
      "vertex_4_y_coordinate": 44.33697654396063,
      "vertex_4_z_coordinate": 7.62609903369994
    }
  },
  "SurfaceProperty:IncidentSolarMultiplier": {
    "main_main_0_main.r0.e0_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e0_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e1_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e1_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e2_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e2_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e3_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e3_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e4_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e4_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e5_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e5_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e6_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e6_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e7_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e7_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e8_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e8_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_0_main.r0.e9_s0_z0_solar": {
      "surface_name": "main_main_0_main.r0.e9_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e0_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e0_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e1_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e1_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e2_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e2_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e3_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e3_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e4_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e4_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e5_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e5_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e6_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e6_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e7_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e7_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e8_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e8_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_1_main.r0.e9_s0_z0_solar": {
      "surface_name": "main_main_1_main.r0.e9_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e0_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e0_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e1_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e1_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e2_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e2_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e3_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e3_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e4_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e4_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e5_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e5_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e6_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e6_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e7_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e7_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e8_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e8_s0_z0_window",
      "incident_solar_multiplier": 1.0
    },
    "main_main_2_main.r0.e9_s0_z0_solar": {
      "surface_name": "main_main_2_main.r0.e9_s0_z0_window",
      "incident_solar_multiplier": 1.0
    }
  }
}